<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Creating Your Model - OpenStudio<sup>&reg;</sup> User Docs</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.0.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.2.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/OS_32x32.png"> OpenStudio<sup>&reg;</sup> User Docs</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Getting Started <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../getting_started/features">Current Features</a>
              </li>
            
              <li>
                <a href="../../getting_started/roadmap">Planned Features</a>
              </li>
            
              <li>
                <a href="../../getting_started/getting_started">Installation and Introductory Tutorial</a>
              </li>
            
              <li>
                <a href="../../getting_started/quick_start_guides">Quick Start Guides</a>
              </li>
            
              <li>
                <a href="../../getting_started/about_measures">About Measures</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Essential Tutorials <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li class="active">
                <a href=".">Creating Your Model</a>
              </li>
            
              <li>
                <a href="../running_your_simulation">Running Simulations & Viewing Results</a>
              </li>
            
              <li>
                <a href="../large_scale_analysis">Large Scale Analysis</a>
              </li>
            
              <li>
                <a href="../radiance_tutorial">Radiance and OpenStudio</a>
              </li>
            
              <li>
                <a href="../tutorial_bcl">Building Component Library</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Advanced Tutorials <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../utility_rate_tariffs">Utiity Rate Tariffs</a>
              </li>
            
              <li>
                <a href="../life_cycle_costing_examples">Life Cycle Cost Analysis</a>
              </li>
            
              <li>
                <a href="../tutorial_cbecc_materials">CBECC Materials and Constructions</a>
              </li>
            
              <li>
                <a href="../tutorial_glhepro">Vertical Ground Heat Exchanger sizing with GLHEPro</a>
              </li>
            
              <li>
                <a href="../tutorial_ifcimport">BIMserver Import IFC</a>
              </li>
            
              <li>
                <a href="../tutorial_shadingcontrols">Shading Controls</a>
              </li>
            
              <li>
                <a href="../tutorial_windowproperty_frameanddivider">Window Property Frame and Divider</a>
              </li>
            
              <li>
                <a href="../tutorial_virtual_pulse">VirtualPULSE</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../reference/openstudio_application_interface">OpenStudio Application Interface Guide</a>
              </li>
            
              <li>
                <a href="../../reference/sketchup_plugin_interface">SketchUp Plug-in Interface Guide</a>
              </li>
            
              <li>
                <a href="../../reference/command_line_interface">Command Line Interface</a>
              </li>
            
              <li>
                <a href="../../reference/parametric_studies">Parametric Analysis Tool (PAT) Interface Guide</a>
              </li>
            
              <li>
                <a href="../../reference/model_objects">OpenStudio Model Objects Overview</a>
              </li>
            
              <li>
                <a href="../../reference/measure_writing_guide">Measure Writer's Reference Guide</a>
              </li>
            
              <li>
                <a href="../../reference/measure_code_examples">Measure Code Examples</a>
              </li>
            
              <li>
                <a href="../../reference/developing_measure_collections">Developing Measure Collections</a>
              </li>
            
              <li>
                <a href="../../reference/refguide_radiance">OpenStudio-Radiance Reference Guide</a>
              </li>
            
              <li>
                <a href="../../reference/openstudio_results_measure">OpenStudio Results Measure</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Help <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../help/training">Find Training</a>
              </li>
            
              <li>
                <a href="../../help/finding_model_data">Finding Model Data</a>
              </li>
            
              <li>
                <a href="../../help/best_practices">Modeling Best Practices</a>
              </li>
            
              <li>
                <a href="../../help/troubleshooting">Troubleshooting</a>
              </li>
            
              <li>
                <a href="../../help/faq">FAQ</a>
              </li>
            
              <li>
                <a href="../../help/software_license">Software License</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#envelope">Envelope</a>
      <ul class="nav">
        
        <li><a href="#choosing-a-template">Choosing a template</a></li>
        
        <li><a href="#creating-and-customizing-the-envelope">Creating and Customizing the Envelope</a></li>
        
        <li><a href="#fenestration">Fenestration</a></li>
        
        <li><a href="#defining-conditions-for-heat-transfer-through-surfaces">Defining Conditions for Heat Transfer Through Surfaces</a></li>
        
        <li><a href="#site-shading">Site Shading</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#openstudio-application">OpenStudio Application</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#site">Site</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#schedules">Schedules</a>
      <ul class="nav">
        
        <li><a href="#inspecting-and-adjusting-schedule-sets">Inspecting and Adjusting Schedule Sets</a></li>
        
        <li><a href="#inspecting-and-editing-ruleset-schedules">Inspecting and Editing Ruleset Schedules</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#constructions">Constructions</a>
      <ul class="nav">
        
        <li><a href="#construction-sets">Construction Sets</a></li>
        
        <li><a href="#constructions_1">Constructions</a></li>
        
        <li><a href="#materials">Materials</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#internal-loads">Internal Loads</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#space-types">Space Types</a>
      <ul class="nav">
        
        <li><a href="#editing-multiple-items">Editing Multiple Items</a></li>
        
        <li><a href="#general">General</a></li>
        
        <li><a href="#loads">Loads</a></li>
        
        <li><a href="#measure-tags">Measure Tags</a></li>
        
        <li><a href="#custom">Custom</a></li>
        
        <li><a href="#working-with-space-types-in-the-sketchup-plug-in">Working with Space Types in the SketchUp Plug-in</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#downloading-components-and-measures-from-the-building-component-library-bcl">Downloading Components and Measures from the Building Component Library (BCL)</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#using-the-facility-tab">Using the Facility Tab</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#spaces">Spaces</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#thermal-zones">Thermal Zones</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#air-plant-and-zone-hvac-systems">Air, Plant and Zone HVAC Systems</a>
      <ul class="nav">
        
        <li><a href="#cold-water-loop">Cold Water Loop</a></li>
        
        <li><a href="#condenser-loop">Condenser Loop</a></li>
        
        <li><a href="#hot-water-loop">Hot Water Loop</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#return-and-supply-plenums">Return and Supply Plenums</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#service-water-heating">Service Water Heating</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#refrigeration">Refrigeration</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#vrf-systems">VRF Systems</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#apply-measure-now">Apply Measure Now</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#using-the-measures-tab">Using the Measures Tab</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#lifecycle-costs">Lifecycle Costs</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#calibration-with-utility-bills">Calibration with Utility Bills</a>
      <ul class="nav">
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://www.openstudio.net">Back to OpenStudio<sup>&reg;</sup></a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <h1>Creating Your Model</h1>

<p>After completing the <a href="../../getting_started/getting_started#introductory-tutorial">Introductory Tutorial</a>, you can find additional information on using OpenStudio by topic below.</p>
<h2 id="envelope">Envelope</h2>
<p>The building envelope is created using the SketchUp OpenStudio Plug-in. Refer to the <a href="../../reference/sketchup_plugin_interface">OpenStudio SketchUp Plug-in Interface Guide</a> to learn more about the interface and toolbars for the plug-in.</p>
<hr />
<h3 id="choosing-a-template">Choosing a template</h3>
<p>Templates contain data for constructions, loads, and schedules for 6 vintages across all U.S. climate zones. Templates do not contain any geometry. Load templates by using the menu under <strong>Extentions/OpenStudio User Scripts/On-Demand Template Generators/Space Type and Construction Set Wizard</strong>. Then select your type of building, vintage, and climate zone from the dialog. You can also get standard space types for that template by choosing "true" on the dialog. Space types can define internal loads, schedule sets, and construction sets.</p>
<p><img alt="New OpenStudio Model From Template Dialog" src="../../img/menu_template.png" /></p>
<p><em>Above: Load a new template using the menu.</em></p>
<p><img alt="New OpenStudio Model From Template Dialog" src="../../img/from_template.png" /></p>
<p>Vintages:</p>
<ul>
<li>DOE Ref Pre-1980</li>
<li>DOE Ref 1980-2004</li>
<li>DOE Ref 2004</li>
<li>90.1-2010</li>
<li>189.1-2009</li>
<li>90.1-2007</li>
</ul>
<p>Climate Zones: 1 - 8</p>
<p><img alt="Climate Zone Map" src="../../img/create_model/climate_zones.png" /></p>
<hr />
<h3 id="creating-and-customizing-the-envelope">Creating and Customizing the Envelope</h3>
<p>Drawing a floor plan in SketchUp and extruding up from floor plan using the "The Space Diagram" tool(<img alt="New Space Diagram Icon" src="../../img/plugin_reference_guide/extrude.png" />) is one way to create your envelope. The video below demonstrates this workflow.</p>
<p>Creating geometry from photographs is another option. To learn more about it watch the <a href="http://youtu.be/6IPZIrpl5vs?list=PL8CC6E4D9908F17BF">photo matching tutorial playlist on YouTube</a>.</p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/wzzY_W2WELo?start=44&end=129" allowfullscreen></iframe>

<p><em>Above: This video shows you how to create your building envelope. It uses the OpenStudio SketchUp Plug-in.</em></p>
<p>After defining the building envelope, you use the Surface Matching tool to set the boundary conditions. These will allow thermal connections between spaces and will inform OpenStudio about what construction to apply.</p>
<hr />
<h3 id="fenestration">Fenestration</h3>
<p>There are many ways to add windows to the building envelope.</p>
<ul>
<li>Use the "Project Loose Geometry" tool for adding window.</li>
</ul>
<iframe width="640" height="360" src="http://www.youtube.com/embed/wzzY_W2WELo?start=129&end=171" allowfullscreen></iframe>

<p><em>Above: This video shows how to create windows using the "Project Loose Geometry" tool.</em></p>
<ul>
<li>Set a window to wall ratio, for the whole building or for space type, by selecting all or just a space and going to <code>Plugins-&gt;OpenStudio User Scripts-&gt;Add or Alter Model Elements-&gt;Set Window to Wall Ratio</code> and edit or use defaults. This script will remove all existing windows.</li>
</ul>
<p><img alt="User Script Menu" src="../../img/create_model/plugin_window_to_wall_1.png" /></p>
<p><em>Above: Menu for setting the window to wall ratio using an OpenStudio script.</em></p>
<p><img alt="Window-to-Wall Ratio Dialog" src="../../img/create_model/plugin_window_to_wall_2.png" /></p>
<p><em>Above: Dialog for setting the window to wall ratio.</em></p>
<hr />
<h3 id="defining-conditions-for-heat-transfer-through-surfaces">Defining Conditions for Heat Transfer Through Surfaces</h3>
<ul>
<li>Choose the "Render by Boundary Condition" (<img alt="Render by Boundary Condition Icon" src="../../img/plugin_reference_guide/render_boundary.png" />) setting.</li>
<li>Check your model to make sure the boundary settings are correct. <em>Blue</em> indicates exterior surfaces, <em>green</em> indicates interior walls, and <em>brown</em> indicates floors. You can use the SketchUp "Section Plane" tool to view a cross section of the model and see interior surfaces.</li>
<li>If you have <em>green</em> surfaces on the outside of the model, use the Surface Matching (<img alt="Surface Matching Tool Icon" src="../../img/plugin_reference_guide/SurfaceMatchingSelected-24.png" />) tool to open up the dialog and hit "Intersect the
Entire Model." This will not work if you are inside a single space when you run it.</li>
<li>Then select "Match the Entire Model" to correct the model.</li>
</ul>
<p><img alt="Surface Matching" src="../../img/create_model/surface_matching.png" /></p>
<p><em>Above: Surface Matching window shown.</em></p>
<!--
### Air Walls

------

### Interior Partition Groups
-->

<hr />
<h3 id="site-shading">Site Shading</h3>
<p>To create a shading group use the "New Shading Group" (<img alt="New Shading Surface Group" src="../../img/plugin_reference_guide/NewShading-24.png" title="New Shading Shading" />). The new group looks like a transparent purple box. Double click on box to enter the group and draw the shading surface.</p>
<p><img alt="Surface Shading Group" src="../../img/create_model/shading_group.png" title="Surface Shading Group" /></p>
<p><em>Above: Surface Matching dialog shown.</em></p>
<p>Add overhangs by:</p>
<ul>
<li>Drawing the shading surface using the SketchUp drawing tools or use a script to add.</li>
</ul>
<p><img alt="Shading" src="../../img/create_model/draw_shading.png" title="Draw Shading Surface" /></p>
<p><em>Above: Shading can be drawn on using photo matching.</em></p>
<ul>
<li>Using a script to automatically add overhangs.</li>
</ul>
<iframe width="640" height="360" src="http://www.youtube.com/embed/wzzY_W2WELo?start=295&end=360" allowfullscreen></iframe>

<p><em>Above: This video shows you how search for specific surfaces and use a script to add overhangs to those surfaces.</em></p>
<!-- ### Building Rotation -->

<h2 id="openstudio-application">OpenStudio Application</h2>
<p>To assign schedules, add loads, add HVAC systems, and more, open your model in the OpenStudio application. Open your model directly from the SketchUp Plug-in by hitting the OpenStudio icon on the toolbar or by opening a file from the OpenStudio application.</p>
<p><img alt="Open Model In OpenStudio Application" src="../../img/create_model/open_app.png" /></p>
<p><em>Above: Select the OpenStudio icon to open the file and edit it in the OpenStudio application.</em></p>
<hr />
<h2 id="site">Site</h2>
<p>Under site you can add the weather file, import design days, and set the year. </p>
<p>You can set the day of the week the simulation should start or select a calendar year. Use a calendar year if you are going to calibrate the model with utility bills.</p>
<p>The tab can also be used to configure and turn daylight savings time on and off.</p>
<p><a href="../../img/create_model/weather_ddy_new.png"><img alt="Site Weather and Design Days" src="../../img/create_model/weather_ddy_new.png" title="Click to view" /></a></p>
<p><em>Above: Add weather file, select year, and import design days.</em></p>
<hr />
<h2 id="schedules">Schedules</h2>
<p>To create and edit schedules in the OpenStudio application go to the schedules tab. Check out the <a href="../../reference/openstudio_application_interface">OpenStudio Application Interface Guide</a> for an overview of the interface.</p>
<hr />
<h3 id="inspecting-and-adjusting-schedule-sets">Inspecting and Adjusting Schedule Sets</h3>
<p>A Schedule Set is a collection of schedules for building activities or elements.</p>
<p>A schedule set can be applied to an entire building, a story, a space type, or an individual space.</p>
<p>This sub-tab has two kinds of drop zones. You can drop schedule sets from My Model or Library into the bottom of the left pane, or you can drop individual schedules into the drop zones in the main body.</p>
<p><img alt="Schedule Sets Tab" src="../../img/create_model/schedule_sets.png" /></p>
<p><em>Above: Create and edit schedule sets.</em></p>
<hr />
<h3 id="inspecting-and-editing-ruleset-schedules">Inspecting and Editing Ruleset Schedules</h3>
<p>This tab is a visual editor for Ruleset Schedules. As the name implies, a schedule consists of a series of rules. Each rule or profile can be applied for a specific date range and for specific days of the week.</p>
<p>If two rules appear on the same day, the one with a higher priority is used. You can use the rule colors to visually scan the entire year in the calendar on the right of the body to see what rule is applied for a specific day.</p>
<p>A new profile starts as a flat line. Double click to split the profile and then drag one segment up or down. Vertical sections can also be dragged left or right. Click Set Limits to change the vertical limits of your profile. To type precise values for a profile, mouse over the profile and enter a value with your keyboard.</p>
<p>Although you can use Compact and other schedule types in your model, you can visualize and edit only Ruleset Schedules in the OpenStudio application.</p>
<p>The lower profile view is a navigation for when you are zoomed to 15-minute or 1-minute time steps.</p>
<p><a href="../../img/create_model/schedules.png"><img alt="Schedules Editor Tab" src="../../img/create_model/schedules.png" title="Click to view" /></a></p>
<p><em>Above: An annotated screenshot of the schedules editing interface. Click image for a large view of the image.</em></p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/PCcxruCaZO0?start=210&end=788" allowfullscreen></iframe>

<p><em>Above: This video demonstrates how you can inspect, alter, and apply resource objects in an older version of the  OpenStudio Application.</em></p>
<!--
- Assigning Schedules and Schedule Sets
- Other Types of Schedules
    - Constant
    - Compact
-->

<hr />
<h2 id="constructions">Constructions</h2>
<p>In an energy model, each surface must have a construction assigned. The construction determines the heat transfer through that surface. A construction set can be applied to an entire building, a story, a space type, or an individual space. Usually a majority of the exterior walls in a building will share the same construction. You can assign the exterior wall construction on the building level and that construction will be applied to all exterior walls. This will be the default construction, but you can still edit surfaces and subsurfaces that differ from the defaults.</p>
<h3 id="construction-sets">Construction Sets</h3>
<p>A Construction Set object is structured very much like the Schedule Set. It can contain constructions for different surface types and boundary conditions.</p>
<p>Construction sets do not have to be complete sets. For example, you can have a construction set assigned to a story that has only an exterior wall. For the rest of the surface types, constructions will be inherited from the building object.</p>
<p><img alt="Construction Sets Tab" src="../../img/create_model/construct_sets.png" /></p>
<p><em>Above: This screenshot shows an example of a construction set added from the library.</em></p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/8KdVvBds_30" allowfullscreen></iframe>

<p><em>Above: This video shows you how to obtain construction and material objects from the Building Component Library and load them into your current model.</em></p>
<hr />
<h3 id="constructions_1">Constructions</h3>
<p>The Constructions sub-tab lists construction objects that are in your model. You can drag additional constructions here from the library. Constructions download using the Online BCL window will appear in the library with a "BCL" flag.</p>
<p>A construction consists of one or more material layers. You can add materials by dragging them from My Model or the Library to the drop zone. You can only add new materials to the bottom which represents the inside of the wall. You can delete any material by clicking the <code>x</code> next to the name.</p>
<p><img alt="Constructions Tab" src="../../img/create_model/constructions.png" /></p>
<p><em>Above: Edit and create constructions on this tab.</em></p>
<hr />
<h3 id="materials">Materials</h3>
<p>Constructions are made of one or more layers of materials. The Materials sub-tab lets you inspect and edit those materials.</p>
<p>There are various classes of material objects. When you add a new material, first select the heading for the type of material you want to add and then click the "+" icon at the bottom of the left pane.</p>
<p>Different types of material will have different data fields available.</p>
<p>Materials also have "Measure Tags" as optional inputs. These tags can be used by measures or they can be used for <a href="../tutorial_cbecc_materials">exporting a file for a Title 24 Compliance tool.</a> </p>
<p><img alt="Materials Tab" src="../../img/create_model/materials.png" /></p>
<p><em>Above: Edit and create materials on this tab.</em></p>
<!--
Tutorials

- Inspecting and Adjusting Construction Sets
- Adding and Removing Materials from a Construction

Resources

- Types of Constructions
- Types of Materials
- Proper Use of Constructions
-->

<hr />
<h2 id="internal-loads">Internal Loads</h2>
<p>The Loads tab allows you to create and edit load definitions for the internal load objects you will use in your model. Types of loads are listed in the right panels. Select the type of load you want to create and hit the plus button or drag a load definition from the library onto the drop zone in the lower right.</p>
<p>Once you add a loads definition, it will be available to use from the "My Model" tab on the right panel. On the Space Type tab you can assign loads to a space type or directly to a space in the Facility tab, except for Water Use Equipment.</p>
<p><img alt="Load Definitions" src="../../img/create_model/load_def.png" /></p>
<p>The types of loads that can be added in this tab follow:</p>
<ul>
<li>People</li>
<li>Lights</li>
<li>Luminaires</li>
<li>Electric Equipment</li>
<li>Gas Equipment</li>
<li>Steam Equipment</li>
<li>Other Equipment</li>
<li>Internal Mass</li>
<li>Water Use Equipment</li>
</ul>
<p>Internal mass is different from the other loads in that it does not use fuel; rather, it stores heat and then dissipates the heat over time. The inputs require a surface area
assigned to a construction object.</p>
<p>Water Use Equipment is also unique in that it takes schedules, and is not part of a space type. Water Use Equipment is applied in the HVAC Systems Tab.</p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/PCcxruCaZO0?start=106&end=209" allowfullscreen></iframe>

<p><em>Above: This video demonstrates how you can inspect, alter, and apply resource objects in the OpenStudio Application.</em></p>
<!--
#### Tutorials
- Adjusting Internal Loads
- Increasing Fidelity of Internal Loads

#### Resources
- People
- Lights
- Luminaires
- Electric Equipment
- Gas Equipment
- Steam Equipment
- Other Equipment
- Internal Mass
- Water Use Equipment
-->

<hr />
<h2 id="space-types">Space Types</h2>
<p>Space types can define internal loads, schedule sets, and construction sets.cSpace types define specific spaces or groups of specific spaces in your model. The spaces inherit all objects of the space type. If you redefine a space type, or an underlying object, it will affect all spaces using that space type.</p>
<p>The space types tab in the OpenStudio application is organized into a grid view. You can look through all your space types and edit the settings.</p>
<!--
- Inspecting and Adjusting Space Types
- Assigning Space Types and Default Space Types
-->

<p><a href="../../img/create_model/space_types_general.png"><img alt="Space Types General" src="../../img/create_model/space_types_general.png" title="Click to view" /></a></p>
<p><em>Above: The grid view provides a spreadsheet style layout.</em></p>
<h3 id="editing-multiple-items">Editing Multiple Items</h3>
<p>You are now able to check rows and then select an item you want to apply to those rows. When you hit the "Apply to Selected" the yellow selected item will be copied to the checked rows.</p>
<p><a href="../../img/create_model/space_types_multiedit.png"><img alt="Space Types Multiedit" src="../../img/create_model/space_types_multiedit.png" title="Click to view" /></a></p>
<p><em>Above: You can apply settings from one space to other using the "Apply to Selected" button at the top of the columns.</em></p>
<h3 id="general">General</h3>
<h4 id="rendering-color">Rendering Color</h4>
<p>This feature can be adjusted in the SketchUp Plug-in as well and the color selected will be used in the other application as well.</p>
<p><img alt="Rendering Color Dialog" src="../../img/create_model/space_types_render.png" /></p>
<h4 id="default-construction-and-schedule">Default Construction and Schedule</h4>
<p>You can assign constructions and schedules to each space type that will be used whenever that space type is used in the model.</p>
<h4 id="design-specification-outdoor-air">Design Specification Outdoor Air</h4>
<p>This drop zone is located under the "General" button.</p>
<h4 id="space-infiltration-design-flow-rates-and-space-infiltration-effective-leakage-areas">Space Infiltration Design Flow Rates and Space Infiltration Effective Leakage Areas</h4>
<p>These can be added and edited under the "General" button by scrolling to the right. Drag-and-drop from library.</p>
<h3 id="loads">Loads</h3>
<p>If you select the "Loads" button in the Space Type tab, you will see a drop zone to create new loads. You can have multiple loads of the same type.</p>
<p><a href="../../img/create_model/space_types_loads.png"><img alt="Schedules Editor Tab" src="../../img/create_model/space_types_loads.png" title="Click to view" /></a></p>
<p><em>Above: Hit the "Loads" button to edit and view loads by space type. Click on the name of a component and select the "Edit" panel on the right to inspect, edit, or delete that item. You can edit the load definition in the example shown above.</em></p>
<p>The space types define loads such as lighting or electric equipment as simple area weighted power densities (e.g., W/ft2). However, you can add loads in several possible ways. For example, a space type could contain multiple types of lighting. You might define one lighting load for general lighting using a W/ft2 and then add another lighting load for decorative lighting using another watts per square foot.</p>
<h3 id="measure-tags">Measure Tags</h3>
<p>Measure tags are used by scripts we call measures. Measure tags identify intended use of space types and constructions for School and office AEDG measures. If you are not using measures you will not need to complete these.</p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/uxpIcEbxPbw" allowfullscreen></iframe>

<p><em>Above: This video shows how to use measure tags.</em></p>
<h3 id="custom">Custom</h3>
<p>Use the checkbox at the top of each column to select items that you want to have be part of the custom view in the grid. This allows you to compare important settings side-by-side.</p>
<h3 id="working-with-space-types-in-the-sketchup-plug-in">Working with Space Types in the SketchUp Plug-in</h3>
<p>The video below shows how to work with space types in the Plug-in.</p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/8LTexVna_vw?end=234" allowfullscreen></iframe>

<p><em>Above: This video shows you how to assign space types and download space types from the Building Component Library (BCL). It uses the OpenStudio SketchUp Plug-in.</em></p>
<hr />
<h2 id="downloading-components-and-measures-from-the-building-component-library-bcl">Downloading Components and Measures from the Building Component Library (BCL)</h2>
<p>In the OpenStudio Application you can download items directly from the BCL by going to the "Components &amp; Measures" menu and choosing "Find Measures" or "Find Components." Your API key is available by registering on the <a href="https://bcl.nrel.gov/">BCL site</a> and copying it from your account page.</p>
<p><img alt="BCL Dialog" src="../../img/create_model/bcl_window.png" /></p>
<p>The components are designed to provide data to the energy modeler and simplify the process of gathering inputs.</p>
<p>Measures are scripts that can quickly alter your model or create different reports for viewing and checking your results. Learn more about measures in the <a href="../../getting_started/about_measures">About Measures</a> section. Learn how to <a href="../../reference/measure_writing_guide">write your own custom measures</a>.</p>
<hr />
<h2 id="using-the-facility-tab">Using the Facility Tab</h2>
<p>The Facility tab includes settings for your building, stories, shading, and exterior equipment. It used to be a tree view, but this did not allow the user to view more than one item at a time. You can view the Building object. This contains top level construction, schedule, or space type assignments, and sets the rotation for the building.</p>
<p>To view and edit the spaces in your model, use the Spaces tab below the Facility tab on the left.</p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/9uBcb3NBQ84" allowfullscreen></iframe>

<p><em>Above: This video demonstrates the new Spaces tab and the redesigned Facilities and Site tab.</em></p>
<p><img alt="Facility Tab" src="../../img/create_model/facility.png" /></p>
<p><em>Above: A screenshot of the facilities tab with the building sub-tab selected.</em></p>
<p><img alt="Annotated Facility Tab" src="../../img/create_model/facility_strories.png" /></p>
<p><em>Above: this screenshot shows the contents of the stories tab. You can add and edit story settings here.</em></p>
<hr />
<h2 id="spaces">Spaces</h2>
<p>The new spaces view lets you edit the spaces and view the surfaces and sub-surfaces in those spaces. The Story, Thermal Zone, and Space Type filters can help you find a particular space to edit.</p>
<p>Some items are not editable in the OpenStudio application and have to be edited in the SketchUp Plug-in. Use the horizontal tabs to inspect and edit space attributes. </p>
<ul>
<li>Properties</li>
<li>Loads</li>
<li>Surfaces</li>
<li>Subsurfaces</li>
<li>Interior Partitions</li>
<li>Shading</li>
</ul>
<p>Each horizontal tab may have sub-buttons that hold additional settings.</p>
<p><a href="../../img/create_model/spaces_properties.png"><img alt="Spaces Properties" src="../../img/create_model/spaces_properties.png" title="Click to view" /></a></p>
<p><em>Above: The sub-buttons under the Properties tab are General, Airflow, and Custom.</em></p>
<p><a href="../../img/create_model/spaces_surfaces.png"><img alt="Spaces Surfaces" src="../../img/create_model/spaces_surfaces.png" title="Click to view" /></a></p>
<p><em>Above: The spaces in your model are listed with all their surfaces under the Surfaces tab.</em></p>
<p><a href="../../img/create_model/spaces_subsurfaces.png"><img alt="Spaces Subsurfaces" src="../../img/create_model/spaces_subsurfaces.png" title="Click to view" /></a></p>
<p><em>Above: The subsurfaces are organized under the space they belong to and the surface they are connected to is displayed as well.</em></p>
<hr />
<h2 id="thermal-zones">Thermal Zones</h2>
<p>OpenStudio's thermal zones parallels the EnergyPlus zone. A thermal zone represents an isothermal volume of air that may have only one thermostat. The OpenStudio thermal zone forms the connection point between the air conditioned space and the  HVAC equipment. Thermal zones can contain one or more spaces. An OpenStudio space contains 3 dimensional geometry and thermal loads. When OpenStudio performs an EnergyPlus simulation, the space objects associated with each thermal zone are geometrically combined, the space loads are averaged, and the ventilation rates from each space are added together.</p>
<p>Setting up thermal zones in the SketchUp Plug-in is shown below.</p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/8LTexVna_vw?start=240&end=438" allowfullscreen></iframe>

<p><em>Above: This video shows you how to assign space types and download space types from the Building Component Library (BCL). It uses the OpenStudio SketchUp Plug-in.</em></p>
<p>A thermostat must be defined before running an EnergyPlus simulations with connected HVAC systems. Zone equipment, thermostat, and humidistat settings can be viewed and edited on this tab. Click on the name of and item and you can inspect it in the "Edit" panel on the right.</p>
<p><img alt="Thermal View" src="../../img/create_model/thermal_grid.png" /></p>
<p><em>Above: Screenshot of the OpenStudio application thermal view with "HVAC" selected.</em></p>
<p>Select the "Cooling Sizing Parameters" or "Heating Sizing Parameters" to edit those by thermal zone.</p>
<p><img alt="Thermal Zone Sizing Parameters" src="../../img/create_model/heat_sizing.png" /></p>
<p><em>Above: Screenshot of the OpenStudio application thermal view with "Heating Sizing Parameters" selected.</em></p>
<hr />
<h2 id="air-plant-and-zone-hvac-systems">Air, Plant and Zone HVAC Systems</h2>
<p>The HVAC Systems tab is used to create, inspect, and edit air and plant loops. The green <code>+</code> at the top left is used to add template or empty loops, and the <code>x</code> next to it will delete them. The pull-down at the top right of the body is to select which loop to displayed.</p>
<p>Hit the green plus button to add a loop.</p>
<p><img alt="Add HVAC System Dialog" src="../../img/create_model/add_hvac.png" /></p>
<p><em>Above: Add an HVAC system to your model.</em></p>
<p>When adding a template loop, there are four images within the icon. From left to right they represent the type of cooling, heating, fan, and terminal unit, in the template. The example below has cold and hot water, a variable speed fan, and a hot water reheat terminal unit.</p>
<p><img alt="System Template Icons" src="../../img/create_model/system_templates.png" /></p>
<p>The top half of the loop is for supply-side objects, the bottom half is for demand. Thermal Zones and other objects can be dragged onto drop zones or nodes. Optionally you can select the splitter or mixer to bring up a list of Thermal Zones, checking the ones you want included in the loop.</p>
<p>OpenStudio names HVAC systems and components to match EnergyPlus. So if you are familiar with EnergyPlus you will be able to recognize components names, like FanConstantVolumeModel.</p>
<p><img alt="HVAC Interface" src="../../img/create_model/hvac_about.png" /></p>
<p><em>Above: Annotated view of the HVAC interface.</em></p>
<p><img alt="Add Thermal Zone" src="../../img/create_model/add_thermal_zones.png" /></p>
<p><em>Above: Another way to add thermal zones, besides dragging them from the "My Model, is to select the splitter or mixer and check the boxes on the right panel.</em></p>
<p><img alt="Edit Component" src="../../img/create_model/component_edit.png" /></p>
<p><em>Above: Select a component and edit it on the "Edit" tab on the right panel. Some components like the one above will have icons under the "Edit" panel. The gear icons will let you edit the component's settings.</em></p>
<p><img alt="Adjust Connections" src="../../img/create_model/connections.png" /></p>
<p><em>Above: Select a component and adjust the connections, by hitting the link icon on the "Edit" tab on the right panel.</em></p>
<p><img alt="Adjust Controller on Component" src="../../img/create_model/hvac_controller.png" /></p>
<p><em>Above: Select a component and adjust the controller, by hitting the dial icon on the "Edit" tab on the right panel.</em></p>
<p>The <strong>control view</strong> is only available for the air loops. With an air loop selected in "Layout" view you can switched to "Control" view. In this view you can edit the time of operation, night cycle, supply air temperature, and mechanical ventilation.</p>
<p><img alt="Air Loop Control View" src="../../img/create_model/hvac_control.png" /></p>
<p><em>Above: Control view only available for air loops.</em></p>
<hr />
<h3 id="cold-water-loop">Cold Water Loop</h3>
<p>In the cold water loop the cooling coil that had been a supply side object on the air loop is now a demand object.</p>
<p>The supply side has a pump and a water cooled chiller. The adiabatic pipes are a necessary part of the loop. There are no attributes to set for the pipes.</p>
<p>You can click on the chiller to drill down further to the condenser loop. Or you can click on the cooling coil to go back to the air loop.</p>
<p><a href="../../img/create_model/chilled_water.png"><img alt="Chilled Water Loop" src="../../img/create_model/chilled_water.png" title="Click to view" /></a></p>
<p><em>Above: Click image to view a larger version.</em></p>
<hr />
<h3 id="condenser-loop">Condenser Loop</h3>
<p>In the condenser loop the chiller that had been a supply side object on the cold water loop is now a demand object.</p>
<p>The supply side has a pump and a cooling tower. As with the cold water loop the adiabatic pipes are a necessary part of the loop.</p>
<p>You can click on the chiller to drill to go back to the cold water loop.</p>
<p><a href="../../img/create_model/condenser_water.png"><img alt="Condenser Water Loop" src="../../img/create_model/condenser_water.png" title="Click to view" /></a></p>
<p><em>Above: Click image to view a larger version.</em></p>
<h3 id="hot-water-loop">Hot Water Loop</h3>
<p>In the hot water loop the heating coil that had been a supply side object on the air loop is now a demand object.</p>
<p>The supply side has a pump and a boiler. The boiler can use a variety of fuels. The adiabatic pipes are a necessary part of the loop. There are no attributes to set for the pipes.</p>
<p>You can click on the heating coil to go back to the air loop.</p>
<p>The heating coils without links represent the reheat terminals for each connected thermal zone.</p>
<p><a href="../../img/create_model/hot_water.png"><img alt="Hot Water Loop" src="../../img/create_model/hot_water.png" title="Click to view" /></a></p>
<p><em>Above: Click image to view a larger version.</em></p>
<hr />
<h2 id="return-and-supply-plenums">Return and Supply Plenums</h2>
<p>To add supply and return plenum zones:</p>
<ol>
<li>Access the plenum editor by selecting the zone on the layout view.</li>
<li>Select the "Edit" tab on the right panel and click on the  plenum icon on the blue bar.</li>
<li>Choose a plenum from the drop down list or create a new plenum zone but selecting the green add button. The zones available to be plenums will be selectable in a dialog. Create new zones for plenums in the Thermal Zones tab on the left.</li>
</ol>
<p>Shared plenums will be colored the same and will match the color selected for the plenum zone on the Thermal Zones tab.</p>
<p><a href="../../img/create_model/plenum_noted.png"><img alt="Plenum Diagram" src="../../img/create_model/plenum_noted.png" title="Click to view" /></a></p>
<p><em>Above: Click image to view a larger version.</em></p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/n_u3WT2tX1Y" allowfullscreen></iframe>

<p><em>Above: This video demonstrates how to create the geometry for and then hook up supply and return air plenums.</em></p>
<hr />
<!--
## Radiant Systems

------
-->

<h2 id="service-water-heating">Service Water Heating</h2>
<p>The first view into the HVAC tab will be the water mains editor, which shows as "Service Water" on loops dropdown list.</p>
<p>Water enters the system at the right and leave at the Sewer on the left. One or more water use connections can be added in the middle.</p>
<p><a href="../../img/create_model/water1_large.png"><img alt="Service Hot Water" src="../../img/create_model/water1_large.png" title="Click to view" /></a></p>
<p><em>Above: Service hot water interface. Click the image to view larger version.</em></p>
<p>Clicking a water use connection will take you to a model window where you can add water use equipment.</p>
<p><a href="../../img/create_model/water2_large.png"><img alt="Water Use Connection" src="../../img/create_model/water2_large.png" title="Click to view" /></a></p>
<p><em>Above: Service hot water interface. Click the image to view larger version.</em></p>
<p>Dragging a water use equipment object into the water use connection will create an instance of that definition. Much like lights, people and other loads, there is a fractional schedule to define usage patterns.</p>
<p>Optionally you can associate the equipment with a space. There is no direct energy use to the space, but heat from the equipment will be added to the space.</p>
<p>The equipment can be anything that uses water, hot or cold. The definition contains a peak flow rate and a target temperature schedule. Hot and cold water will mix to reach the target temperature at the fixture.</p>
<p>Click the water main, sewer, or makeup water to go back to the water mains editor. If you have a plant loop associated with the water use connection the "Loop" button will take you to the loop.</p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/jUJhi6YH51E?end=486" allowfullscreen></iframe>

<p><em>Above: This video shows you how create models using service hot water. This includes water heaters, water use connections, water use equipment, and other associated objects.</em></p>
<hr />
<h2 id="refrigeration">Refrigeration</h2>
<p>The refrigeration system interface can be accessed by selecting refrigeration from the drop down menu.</p>
<p>To add a refrigeration system select one from the library and add drag it to the drop zone.</p>
<p>Click on the zoom button by the name of the refrigeration system to go to a view of that system, add components from the library.</p>
<p><a href="../../img/create_model/refrig_grid.png"><img alt="Refrigeration System" src="../../img/create_model/refrig_grid.png" title="Click to view" /></a></p>
<p><em>Above: Add refrigeration systems to your model under the HVAC tab. Click image to view a larger version.</em></p>
<p>This zoomed in view provides the layout view of one refrigeration rack. You may add cases by dragging them on to the "Drag and Drop Cases" drop zone.</p>
<p>Drop zones are provided to accommodate systems with a mechanical sub-cooler and a Suction Line Heat Exchanger (SLHX).</p>
<p>The small arrow at the bottom of the refrigeration case summary will open and expanded view of cases. Each case can be selected and edited in the Edit panel on the right.</p>
<p>Cascade systems can be added by dragging the from "My Model" or the "Library."</p>
<p><a href="../../img/create_model/refrig_2_large.png"><img alt="Refrigeration System" src="../../img/create_model/refrig_2_large.png" title="Click to view" /></a></p>
<p><em>Above: Single refrigeration system view. Click image to view a larger version.</em></p>
<p>An alternate view of the refrigeration systems is provided by the grid view. The refrigeration grid view provides a method for entering case settings in a spreadsheet style. Cases can be added, assigned to racks, and edited in this view.</p>
<p>There are two major divisions, one for Display Cases and another for Walk-ins. Under each division a drop box is available to add new cases. There are also buttons to move through the case settings and enter the data on each case.</p>
<p>Create your own custom view of this information by checking the box on the right of the column header. Checked columns will show up under the Custom button.</p>
<p><a href="../../img/create_model/refrig_grid_large.png"><img alt="Refrigeration Grid View" src="../../img/create_model/refrig_grid_large.png" title="Click to view" /></a></p>
<p><em>Above: Click image to view a larger version.</em></p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/iHTDiHif2_U" allowfullscreen></iframe>

<p><em>Above: This video demonstrates the new refrigeration features added to OpenStudio 1.2.0. These feature will be expanded in future releases.</em></p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/NRo9k0Rjfw8?start=57&end=166" allowfullscreen></iframe>

<p><em>Above: The video above provides an introduction to the grid view provide for refrigeration.</em></p>
<p>In the initial release of the grid view, no provision was made to delete a case or walk in; they must be must be assigned to a rack, and deleted from the layout view. This functionality omission will be corrected in the next OpenStudio release.</p>
<hr />
<h2 id="vrf-systems">VRF Systems</h2>
<p>Variable refrigerant flow (VRF) systems can be added by dragging them onto the large drop zone from the library.</p>
<p>The layout view provides a view of all the VRF systems in the model. The zoom icon by the name of the system will open a detailed view of that system.</p>
<p><a href="../../img/create_model/vrf_layout_large.png"><img alt="VRF Layout" src="../../img/create_model/vrf_layout_large.png" title="Click to view" /></a></p>
<p><em>Above: VRF system layout view. Click image to view a larger version.</em></p>
<p>To create your VRF system, start by dropping a terminal from the "Library" onto the drop zone. Then add thermal zones from "My Model." When a thermal zone is added a new VRF terminal will automatically be created.</p>
<p><a href="../../img/create_model/vrf_zoom_large.png"><img alt="VRF Single Layout" src="../../img/create_model/vrf_zoom_large.png" title="Click to view" /></a></p>
<p><em>Above: VRF system single system layout view. Click image to view a larger version.</em></p>
<p>Set the terminal settings by selecting the terminal and editing in the "Edit" tab on the right.</p>
<p>More than one terminal can connect with the same zone. Just drag the zone to the drop area again to add another connection.</p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/NRo9k0Rjfw8?start=170&end=242" allowfullscreen></iframe>

<p><em>Above: This video provides a brief overview of the VRF interface.</em></p>
<hr />
<h2 id="apply-measure-now">Apply Measure Now</h2>
<p>Now in addition to manually creating and editing your model, you can apply measures to your model live in the application. This allows you to customize your experience to your desired workflow. Measures can manipulate any part of the model and can also be used as a diagnostic tool.</p>
<p><img alt="Apply Measure Now Menu" src="../../img/create_model/apply_now.png" /></p>
<p><em>Above: Select the "Apply Measure Now" from the menu.</em></p>
<p><img alt="Apply Measure Now Dialog" src="../../img/create_model/apply_now_1.png" /></p>
<p><em>Above: Select measure.</em></p>
<p><img alt="Apply Measure Now Dialog Accept" src="../../img/create_model/apply_now_2.png" /></p>
<p><em>Above: Accept or cancel.</em></p>
<p>The video below demonstrates the use of this feature.</p>
<iframe width="640" height="360" src="http://www.youtube.com/embed/9-saA4x07eQ?end=579" allowfullscreen></iframe>

<p><em>Above: Use the Apply Measure Now function.</em></p>
<hr />
<h2 id="using-the-measures-tab">Using the Measures Tab</h2>
<p>The measures selected on this tab will not run until you run your model, unlike the "Apply Measure Now" option.</p>
<p>Download additional measures from <a href="http://bcl.nrel.gov/">The Building Component Library (BCL)</a>. Drag measures from the library to the central panel.</p>
<p>There are three types of measures:</p>
<ol>
<li><strong>OpenStudio Measures</strong> are run on the OSM model before it is converted to an IDF.</li>
<li><strong>EnergyPlus Measures</strong> can be run on the IDF file before it is handed to EnergyPlus.</li>
<li><strong>Reporting Measures</strong> produce reports to chart results, provide quality assurance, and quality control on models.</li>
</ol>
<p><img alt="Measures Tab" src="../../img/create_model/measures.png" /></p>
<p><em>Above: Select measures from the library and drag them into the correct drop zone.</em></p>
<p>By selecting the measure and selecting the right "Edit" tab, inputs for the measure can be entered and adjusted.</p>
<p><img alt="Measures Tab Fields" src="../../img/create_model/measures1.png" /></p>
<p><em>Above: Select a measure and edit the fields in the right panel.</em></p>
<hr />
<h2 id="lifecycle-costs">Lifecycle Costs</h2>
<p>The most basic parameters needed for a life cycle cost analysis are the analysis period length and the discount rate. A longer analysis period accumulates more energy cost savings than a shorter period; giving energy conservation measures a better pay back relative to their initial costs. A higher discount rate devalues future energy cost savings relative to money spent on capital improvements in the present; giving energy conservation measures a lower pay back relative to their initial costs. This tab allows users to set these parameters on their baseline model.</p>
<p>With measures, downloaded from BCL,  life cycle costs for different design alternatives can be calculated</p>
<p><img alt="Measures Tab Costs" src="../../img/create_model/lifecycle_costs.png" /></p>
<p><em>Above: Add costs to measures to calculate and compare different options. This can also be done in the Parametric Analysis Tool.</em></p>
<hr />
<h2 id="calibration-with-utility-bills">Calibration with Utility Bills</h2>
<p>Add utility bills for calibration on the Utility Bills Tab under Site.</p>
<p>First, you must <strong>select a weather file</strong> and <strong>a year</strong> before you can enter the bills.</p>
<ol>
<li>Select the type of utility on the left.</li>
<li>Hit the plus button to add bills.</li>
<li>Name the Bill and complete the units fields.</li>
<li>Select the billing period inputs and hit the plus sign to add a bill.</li>
</ol>
<p>To calibrate to the ASHRAE 14-2002 or FEMP standard the file must contain all utility data for one year and real weather data. Check the guidelines for additional requirements.</p>
<p><img alt="Utility Bills Tab" src="../../img/create_model/utility_bills.png" /></p>
<p><em>Above: A screenshot of the Site Utility Bills sub-tab.</em></p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:openstudio/">Get Help</a> | <a href="https://www.openstudio.net/contact">Contact Us</a></p>
  <p class="text-center"><a href="https://www.openstudio.net">OpenStudio</a><sup>&reg;</sup> is developed in collaboration by NREL, ANL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center">OpenStudio<sup>&reg;</sup> is a registered trademark of the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.1.min.js"></script>
    <script src="../../js/bootstrap-3.3.0.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.0.11.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
  </body>
</html>